
Version,
  9.5;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  Building 1,                             !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  FullExterior,                           !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -8.16900156398447, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -8.16900156398447, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -8.16900156398447, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -8.16900156398447, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -9.06185870684161, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -9.06185870684161, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -10.1332872782702, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -10.1332872782702, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -11.9190015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -11.9190015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -12.990430135413, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -12.990430135413, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -14.7761444211273, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -14.7761444211273, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -15.8475729925559, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -15.8475729925559, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -17.6332872782702, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -17.6332872782702, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -18.7047158496988, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -18.7047158496988, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -20.490430135413, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -20.490430135413, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -21.5618587068416, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -21.5618587068416, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -23.3475729925559, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -23.3475729925559, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -24.4190015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -24.4190015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -26.2047158496988, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -26.2047158496988, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -27.2761444211273, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -27.2761444211273, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -28.1690015639845, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -28.1690015639845, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.2280446709941, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -72.2280446709941, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -71.2013685438942, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -71.2013685438942, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.4902416653945, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -69.4902416653945, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -68.4635655382947, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -68.4635655382947, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.752438659795, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -66.752438659795, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -65.7257625326952, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -65.7257625326952, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -8.16900156398447, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -8.16900156398447, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -27.2761444211273, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -27.2761444211273, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -26.2047158496988, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -26.2047158496988, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -24.4190015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -24.4190015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -23.3475729925559, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -23.3475729925559, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -21.5618587068416, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -21.5618587068416, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -20.490430135413, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -20.490430135413, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -18.7047158496988, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -18.7047158496988, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -17.6332872782702, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -17.6332872782702, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -15.8475729925559, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -15.8475729925559, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -14.7761444211273, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -14.7761444211273, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -12.990430135413, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -12.990430135413, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -11.9190015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -11.9190015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -10.1332872782702, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -10.1332872782702, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -9.06185870684161, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -9.06185870684161, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -8.16900156398447, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -8.16900156398447, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -8.16900156398447, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -8.16900156398447, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -8.16900156398447, 5.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -8.16900156398447, 3.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -8.16900156398447, 3.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -8.16900156398447, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -8.16900156398447, 5.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -8.16900156398447, 3.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -8.16900156398447, 3.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -8.16900156398447, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -8.16900156398447, 5.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -8.16900156398447, 3.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -8.16900156398447, 3.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -8.16900156398447, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_1_5569bbdd_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -8.16900156398447, 6, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -8.16900156398447, 6, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 6; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 2,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 2,    !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  -273.15,                                !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  ConstantSchedule_83fdef5e_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_83fdef5e Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_83fdef5e_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_83fdef5e,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ConstantSchedule_83fdef5e Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  ConstantSchedule_464f9884_Day Schedule, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  25;                                     !- Value Until Time 1

Schedule:Week:Daily,
  ConstantSchedule_464f9884 Week Rule - Jan1-Dec31, !- Name
  ConstantSchedule_464f9884_Day Schedule, !- Sunday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Monday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Tuesday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Wednesday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Thursday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Friday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Saturday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- Holiday Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- SummerDesignDay Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- WinterDesignDay Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule, !- CustomDay1 Schedule:Day Name
  ConstantSchedule_464f9884_Day Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ConstantSchedule_464f9884,              !- Name
  Temperature,                            !- Schedule Type Limits Name
  ConstantSchedule_464f9884 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentConnections,
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone Name
  Flr1_Building_1_5569bbdd_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_1_5569bbdd_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_1_5569bbdd_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 2;                                 !- Zone Air Node Name

NodeList,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Inlet Node List, !- Name
  Node 50;                                !- Node Name 1

NodeList,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Exhaust Node List, !- Name
  Node 49;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 50,                                !- Zone Supply Air Node Name
  Node 49,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

DesignSpecification:OutdoorAir,
  SINGLE_RES_Ventilation,                 !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  8.636e-05,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0.245;                                  !- Outdoor Air Flow Air Changes per Hour {1/hr}

ZoneHVAC:EquipmentList,
  Flr1_Building_1_5569bbdd_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_1_5569bbdd_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_1_5569bbdd_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -28.1690015639845, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -29.0688965574335, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -29.0688965574335, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -30.1487705495724, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -30.1487705495724, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -31.9485605364706, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -31.9485605364706, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -33.0284345286094, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -33.0284345286094, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -34.8282245155076, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -34.8282245155076, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -35.9080985076465, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -35.9080985076465, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -37.7078884945446, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -37.7078884945446, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -38.7877624866835, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -38.7877624866835, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -40.5875524735816, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -40.5875524735816, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -41.6674264657205, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -41.6674264657205, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -43.4672164526186, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -43.4672164526186, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -44.5470904447575, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -44.5470904447575, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -46.3468804316557, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -46.3468804316557, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -47.4267544237945, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -47.4267544237945, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -48.3266494172436, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -48.3266494172436, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.2280446709941, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -72.2280446709941, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -71.2013685438942, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -71.2013685438942, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.4902416653945, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -69.4902416653945, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -68.4635655382947, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -68.4635655382947, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.752438659795, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -66.752438659795, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -65.7257625326952, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -65.7257625326952, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -28.1690015639845, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -47.4267544237945, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -47.4267544237945, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -46.3468804316557, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -46.3468804316557, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -44.5470904447575, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -44.5470904447575, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -43.4672164526186, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -43.4672164526186, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -41.6674264657205, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -41.6674264657205, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -40.5875524735816, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -40.5875524735816, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -38.7877624866835, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -38.7877624866835, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -37.7078884945446, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -37.7078884945446, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -35.9080985076465, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -35.9080985076465, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -34.8282245155076, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -34.8282245155076, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -33.0284345286094, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -33.0284345286094, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -31.9485605364706, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -31.9485605364706, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -30.1487705495724, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -30.1487705495724, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -29.0688965574335, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -29.0688965574335, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -28.1690015639845, 5.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -28.1690015639845, 3.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -28.1690015639845, 3.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -28.1690015639845, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_2_bc751240_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 6, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 6, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 6; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_2_bc751240_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_2_bc751240_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_2_bc751240_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_2_bc751240_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_2_bc751240_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone Name
  Flr1_Building_2_bc751240_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_2_bc751240_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_2_bc751240_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Flr1_Building_2_bc751240_Floor1_Room1 Inlet Node List, !- Name
  Node 64;                                !- Node Name 1

NodeList,
  Flr1_Building_2_bc751240_Floor1_Room1 Exhaust Node List, !- Name
  Node 63;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_2_bc751240_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 64,                                !- Zone Supply Air Node Name
  Node 63,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_2_bc751240_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_2_bc751240_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_2_bc751240_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.9472195411646, 0, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -67.9472195411646, 0, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -59.733810524366, 0, !- X,Y,Z Vertex 4 {m}
  -73.0836081102439, -59.733810524366, 0, !- X,Y,Z Vertex 5 {m}
  -73.0836081102439, -48.3266494172436, 0; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -89.0570544553795, -59.733810524366, 3, !- X,Y,Z Vertex 1 {m}
  -89.0570544553795, -59.733810524366, 0, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -67.9472195411646, 0, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -67.9472195411646, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553795, -60.5893739636159, 2.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553795, -60.5893739636159, 0.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -61.6160500907157, 0.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -61.6160500907157, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553795, -63.3271769692154, 2.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553795, -63.3271769692154, 0.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -64.3538530963152, 0.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -64.3538530963152, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553795, -66.064979974815, 2.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553795, -66.064979974815, 0.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -67.0916561019148, 0.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -67.0916561019148, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -89.0570544553795, -67.9472195411646, 3, !- X,Y,Z Vertex 1 {m}
  -89.0570544553795, -67.9472195411646, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -67.9472195411646, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -67.9472195411646, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -88.112255417804, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -88.112255417804, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -86.9784965727133, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -86.9784965727133, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -85.0888984975622, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -85.0888984975622, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -83.9551396524715, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -83.9551396524715, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -82.0655415773204, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -82.0655415773204, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -80.9317827322297, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -80.9317827322297, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -79.0421846570786, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -79.0421846570786, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -77.908425811988, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -77.908425811988, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -76.0188277368369, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -76.0188277368369, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -74.8850688917462, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -74.8850688917462, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.9954708165951, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -72.9954708165951, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -71.8617119715044, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -71.8617119715044, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.9721138963533, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -69.9721138963533, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -68.8383550512626, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -68.8383550512626, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face2_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.9487569761115, -67.9472195411646, 2.8, !- X,Y,Z Vertex 1 {m}
  -66.9487569761115, -67.9472195411646, 0.8, !- X,Y,Z Vertex 2 {m}
  -65.8149981310209, -67.9472195411646, 0.8, !- X,Y,Z Vertex 3 {m}
  -65.8149981310209, -67.9472195411646, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.9472195411646, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.9472195411646, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -59.733810524366, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -59.733810524366, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.0916561019148, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.0916561019148, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -66.0649799748149, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -66.0649799748149, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -64.3538530963152, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -64.3538530963152, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -63.3271769692154, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -63.3271769692154, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -61.6160500907157, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -61.6160500907157, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -60.5893739636159, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -60.5893739636159, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -59.733810524366, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -59.733810524366, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -48.3266494172436, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -58.8426260628721, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -58.8426260628721, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -57.7732047090794, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -57.7732047090794, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -55.9908357860915, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -55.9908357860915, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -54.9214144322988, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -54.9214144322988, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -53.1390455093109, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -53.1390455093109, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -52.0696241555182, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -52.0696241555182, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face4_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -50.2872552325303, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -50.2872552325303, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -49.2178338787376, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -49.2178338787376, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face5_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face5_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face5_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -48.3266494172436, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -59.733810524366, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -59.733810524366, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face6_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -49.2178338787376, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -49.2178338787376, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -50.2872552325303, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -50.2872552325303, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face6_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -52.0696241555181, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -52.0696241555181, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -53.1390455093109, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -53.1390455093109, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face6_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -54.9214144322987, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -54.9214144322987, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -55.9908357860915, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -55.9908357860915, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face6_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -57.7732047090793, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -57.7732047090793, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -58.8426260628721, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -58.8426260628721, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -59.733810524366, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -59.733810524366, 0, !- X,Y,Z Vertex 2 {m}
  -89.0570544553795, -59.733810524366, 0, !- X,Y,Z Vertex 3 {m}
  -89.0570544553795, -59.733810524366, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.0819485068149, -59.733810524366, 2.8, !- X,Y,Z Vertex 1 {m}
  -74.0819485068149, -59.733810524366, 0.8, !- X,Y,Z Vertex 2 {m}
  -75.2799569827001, -59.733810524366, 0.8, !- X,Y,Z Vertex 3 {m}
  -75.2799569827001, -59.733810524366, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -77.276637775842, -59.733810524366, 2.8, !- X,Y,Z Vertex 1 {m}
  -77.276637775842, -59.733810524366, 0.8, !- X,Y,Z Vertex 2 {m}
  -78.4746462517272, -59.733810524366, 0.8, !- X,Y,Z Vertex 3 {m}
  -78.4746462517272, -59.733810524366, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -80.4713270448692, -59.733810524366, 2.8, !- X,Y,Z Vertex 1 {m}
  -80.4713270448692, -59.733810524366, 0.8, !- X,Y,Z Vertex 2 {m}
  -81.6693355207543, -59.733810524366, 0.8, !- X,Y,Z Vertex 3 {m}
  -81.6693355207543, -59.733810524366, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -83.6660163138963, -59.733810524366, 2.8, !- X,Y,Z Vertex 1 {m}
  -83.6660163138963, -59.733810524366, 0.8, !- X,Y,Z Vertex 2 {m}
  -84.8640247897814, -59.733810524366, 0.8, !- X,Y,Z Vertex 3 {m}
  -84.8640247897814, -59.733810524366, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face7_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -86.8607055829234, -59.733810524366, 2.8, !- X,Y,Z Vertex 1 {m}
  -86.8607055829234, -59.733810524366, 0.8, !- X,Y,Z Vertex 2 {m}
  -88.0587140588086, -59.733810524366, 0.8, !- X,Y,Z Vertex 3 {m}
  -88.0587140588086, -59.733810524366, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor1_Room1..Face8, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.9472195411646, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -59.733810524366, 3, !- X,Y,Z Vertex 4 {m}
  -89.0570544553795, -59.733810524366, 3, !- X,Y,Z Vertex 5 {m}
  -89.0570544553795, -67.9472195411646, 3; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Flr1_Building_3_603238d8_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_3_603238d8_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_3_603238d8_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_3_603238d8_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_3_603238d8_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone Name
  Flr1_Building_3_603238d8_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_3_603238d8_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_3_603238d8_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 15;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_3_603238d8_Floor1_Room1 Inlet Node List, !- Name
  Node 76;                                !- Node Name 1

NodeList,
  Flr1_Building_3_603238d8_Floor1_Room1 Exhaust Node List, !- Name
  Node 75;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_3_603238d8_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 76,                                !- Zone Supply Air Node Name
  Node 75,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_3_603238d8_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_3_603238d8_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_3_603238d8_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.9472195411646, 3, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -67.9472195411646, 3, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -59.733810524366, 3, !- X,Y,Z Vertex 4 {m}
  -73.0836081102439, -59.733810524366, 3, !- X,Y,Z Vertex 5 {m}
  -73.0836081102439, -48.3266494172436, 3; !- X,Y,Z Vertex 6 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -89.0570544553796, -59.733810524366, 6, !- X,Y,Z Vertex 1 {m}
  -89.0570544553796, -59.733810524366, 3, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -67.9472195411646, 3, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -67.9472195411646, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553796, -60.5893739636159, 5.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553796, -60.5893739636159, 3.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -61.6160500907157, 3.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -61.6160500907157, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553796, -63.3271769692154, 5.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553796, -63.3271769692154, 3.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -64.3538530963152, 3.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -64.3538530963152, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -89.0570544553796, -66.064979974815, 5.8, !- X,Y,Z Vertex 1 {m}
  -89.0570544553796, -66.064979974815, 3.8, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -67.0916561019148, 3.8, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -67.0916561019148, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -89.0570544553796, -67.9472195411646, 6, !- X,Y,Z Vertex 1 {m}
  -89.0570544553796, -67.9472195411646, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -67.9472195411646, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -67.9472195411646, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -88.112255417804, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -88.112255417804, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -86.9784965727133, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -86.9784965727133, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -85.0888984975622, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -85.0888984975622, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -83.9551396524715, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -83.9551396524715, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -82.0655415773204, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -82.0655415773204, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -80.9317827322298, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -80.9317827322298, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -79.0421846570786, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -79.0421846570786, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -77.908425811988, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -77.908425811988, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -76.0188277368369, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -76.0188277368369, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -74.8850688917462, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -74.8850688917462, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.9954708165951, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -72.9954708165951, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -71.8617119715044, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -71.8617119715044, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.9721138963533, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -69.9721138963533, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -68.8383550512626, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -68.8383550512626, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face2_Glz7, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.9487569761115, -67.9472195411646, 5.8, !- X,Y,Z Vertex 1 {m}
  -66.9487569761115, -67.9472195411646, 3.8, !- X,Y,Z Vertex 2 {m}
  -65.8149981310209, -67.9472195411646, 3.8, !- X,Y,Z Vertex 3 {m}
  -65.8149981310209, -67.9472195411646, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.9472195411646, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.9472195411646, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -59.733810524366, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -59.733810524366, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.0916561019148, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -67.0916561019148, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -66.0649799748149, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -66.0649799748149, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -64.3538530963152, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -64.3538530963152, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -63.3271769692154, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -63.3271769692154, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -61.6160500907157, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -61.6160500907157, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -60.5893739636159, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -60.5893739636159, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -59.733810524366, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -59.733810524366, 3, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -48.3266494172436, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -58.8426260628721, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -58.8426260628721, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -57.7732047090794, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -57.7732047090794, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -55.9908357860915, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -55.9908357860915, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -54.9214144322988, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -54.9214144322988, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -53.1390455093109, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -53.1390455093109, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -52.0696241555182, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -52.0696241555182, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face4_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -50.2872552325303, 5.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -50.2872552325303, 3.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -49.2178338787376, 3.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -49.2178338787376, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face5, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face5_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face5_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face5_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face5, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -48.3266494172436, 5.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -48.3266494172436, 3.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -48.3266494172436, 3.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -48.3266494172436, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face6, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -48.3266494172436, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -59.733810524366, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -59.733810524366, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face6_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -49.2178338787376, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -49.2178338787376, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -50.2872552325303, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -50.2872552325303, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face6_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -52.0696241555181, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -52.0696241555181, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -53.1390455093109, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -53.1390455093109, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face6_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -54.9214144322987, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -54.9214144322987, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -55.9908357860915, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -55.9908357860915, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face6_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face6, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -57.7732047090793, 5.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -57.7732047090793, 3.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -58.8426260628721, 3.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -58.8426260628721, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -59.733810524366, 6, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -59.733810524366, 3, !- X,Y,Z Vertex 2 {m}
  -89.0570544553796, -59.733810524366, 3, !- X,Y,Z Vertex 3 {m}
  -89.0570544553796, -59.733810524366, 6; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -74.0819485068149, -59.733810524366, 5.8, !- X,Y,Z Vertex 1 {m}
  -74.0819485068149, -59.733810524366, 3.8, !- X,Y,Z Vertex 2 {m}
  -75.2799569827001, -59.733810524366, 3.8, !- X,Y,Z Vertex 3 {m}
  -75.2799569827001, -59.733810524366, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -77.276637775842, -59.733810524366, 5.8, !- X,Y,Z Vertex 1 {m}
  -77.276637775842, -59.733810524366, 3.8, !- X,Y,Z Vertex 2 {m}
  -78.4746462517272, -59.733810524366, 3.8, !- X,Y,Z Vertex 3 {m}
  -78.4746462517272, -59.733810524366, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -80.4713270448692, -59.733810524366, 5.8, !- X,Y,Z Vertex 1 {m}
  -80.4713270448692, -59.733810524366, 3.8, !- X,Y,Z Vertex 2 {m}
  -81.6693355207543, -59.733810524366, 3.8, !- X,Y,Z Vertex 3 {m}
  -81.6693355207543, -59.733810524366, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -83.6660163138963, -59.733810524366, 5.8, !- X,Y,Z Vertex 1 {m}
  -83.6660163138963, -59.733810524366, 3.8, !- X,Y,Z Vertex 2 {m}
  -84.8640247897815, -59.733810524366, 3.8, !- X,Y,Z Vertex 3 {m}
  -84.8640247897815, -59.733810524366, 5.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face7_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1..Face7, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -86.8607055829234, -59.733810524366, 5.8, !- X,Y,Z Vertex 1 {m}
  -86.8607055829234, -59.733810524366, 3.8, !- X,Y,Z Vertex 2 {m}
  -88.0587140588086, -59.733810524366, 3.8, !- X,Y,Z Vertex 3 {m}
  -88.0587140588086, -59.733810524366, 5.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_3_603238d8_Floor2_Room1..Face8, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -67.9472195411646, 6, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 6, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 6, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -59.733810524366, 6, !- X,Y,Z Vertex 4 {m}
  -89.0570544553796, -59.733810524366, 6, !- X,Y,Z Vertex 5 {m}
  -89.0570544553796, -67.9472195411646, 6; !- X,Y,Z Vertex 6 {m}

ZoneControl:Thermostat,
  Flr1_Building_3_603238d8_Floor2_Room1 Thermostat, !- Name
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone or ZoneList Name
  Flr1_Building_3_603238d8_Floor2_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_3_603238d8_Floor2_Room1 Thermostat Schedule, !- Name
  Flr1_Building_3_603238d8_Floor2_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_3_603238d8_Floor2_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone Name
  Flr1_Building_3_603238d8_Floor2_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_3_603238d8_Floor2_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_3_603238d8_Floor2_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 16;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_3_603238d8_Floor2_Room1 Inlet Node List, !- Name
  Node 78;                                !- Node Name 1

NodeList,
  Flr1_Building_3_603238d8_Floor2_Room1 Exhaust Node List, !- Name
  Node 77;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_3_603238d8_Floor2_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 78,                                !- Zone Supply Air Node Name
  Node 77,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_3_603238d8_Floor2_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_3_603238d8_Floor2_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_3_603238d8_Floor2_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -28.3266494172436, 7.72011758480288, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -47.7759806438575, 7.72011758480288, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -47.7759806438575, 7.72011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -28.3266494172436, 7.72011758480287; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.0716045039382, -28.3266494172436, 10.7201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -28.3266494172436, 7.72011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -47.7759806438575, 7.72011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -47.7759806438575, 10.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -29.3396354186298, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -29.3396354186298, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -30.5552186202931, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -30.5552186202931, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -32.5811906230654, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -32.5811906230654, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -33.7967738247288, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -33.7967738247288, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -35.8227458275011, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -35.8227458275011, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -37.0383290291644, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -37.0383290291644, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -39.0643010319367, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -39.0643010319367, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -40.2798842336001, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -40.2798842336001, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -42.3058562363724, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -42.3058562363724, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -43.5214394380357, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -43.5214394380357, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039382, -45.547411440808, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -45.547411440808, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -46.7629946424714, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -46.7629946424714, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -47.7759806438575, 10.7201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039382, -47.7759806438575, 10.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -47.7759806438575, 7.72011758480287, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -47.7759806438575, 7.72011758480288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.7799378372716, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -57.0299378372716, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 2 {m}
  -57.0299378372716, -47.7759806438575, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -55.7799378372716, -47.7759806438575, 8.52011758480287; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.4466045039382, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -53.6966045039382, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 2 {m}
  -53.6966045039382, -47.7759806438575, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -52.4466045039382, -47.7759806438575, 8.52011758480288; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.1132711706049, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -50.3632711706049, -47.7759806438575, 10.5201175848029, !- X,Y,Z Vertex 2 {m}
  -50.3632711706049, -47.7759806438575, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -49.1132711706049, -47.7759806438575, 8.52011758480288; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -47.7759806438575, 10.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -47.7759806438575, 7.72011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -28.3266494172436, 7.72011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -28.3266494172436, 10.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -46.7629946424714, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -46.7629946424714, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -45.547411440808, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -45.547411440808, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -43.5214394380357, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -43.5214394380357, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -42.3058562363724, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -42.3058562363724, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -40.2798842336001, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -40.2798842336001, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -39.0643010319367, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -39.0643010319367, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -37.0383290291644, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -37.0383290291644, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -35.8227458275011, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -35.8227458275011, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -33.7967738247288, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -33.7967738247288, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -32.5811906230654, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -32.5811906230654, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039382, -30.5552186202931, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -30.5552186202931, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -48.0716045039382, -29.3396354186298, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -48.0716045039382, -29.3396354186298, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -28.3266494172436, 10.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -28.3266494172436, 7.72011758480288, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -28.3266494172436, 7.72011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -28.3266494172436, 10.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.1132711706049, -28.3266494172436, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -49.1132711706049, -28.3266494172436, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -50.3632711706049, -28.3266494172436, 8.52011758480288, !- X,Y,Z Vertex 3 {m}
  -50.3632711706049, -28.3266494172436, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.4466045039382, -28.3266494172436, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -52.4466045039382, -28.3266494172436, 8.52011758480288, !- X,Y,Z Vertex 2 {m}
  -53.6966045039382, -28.3266494172436, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -53.6966045039382, -28.3266494172436, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.7799378372716, -28.3266494172436, 10.5201175848029, !- X,Y,Z Vertex 1 {m}
  -55.7799378372716, -28.3266494172436, 8.52011758480287, !- X,Y,Z Vertex 2 {m}
  -57.0299378372716, -28.3266494172436, 8.52011758480287, !- X,Y,Z Vertex 3 {m}
  -57.0299378372716, -28.3266494172436, 10.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -47.7759806438575, 10.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -28.3266494172436, 10.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -28.3266494172436, 10.7201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -47.7759806438575, 10.7201175848029; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 23,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 23,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 23;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Inlet Node List, !- Name
  Node 92;                                !- Node Name 1

NodeList,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Exhaust Node List, !- Name
  Node 91;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 92,                                !- Zone Supply Air Node Name
  Node 91,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_4_bbbf8a30_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_4_bbbf8a30_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039383, -28.3266494172436, 16.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -28.3266494172436, 16.7201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.0716045039383, -28.3266494172436, 19.7201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -28.3266494172436, 16.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -47.7759806438575, 19.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -29.3396354186298, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -29.3396354186298, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -30.5552186202931, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -30.5552186202931, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -32.5811906230654, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -32.5811906230654, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -33.7967738247288, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -33.7967738247288, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -35.8227458275011, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -35.8227458275011, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -37.0383290291644, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -37.0383290291644, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -39.0643010319367, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -39.0643010319367, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -40.2798842336001, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -40.2798842336001, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -42.3058562363724, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -42.3058562363724, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -43.5214394380357, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -43.5214394380357, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -58.0716045039383, -45.547411440808, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -45.547411440808, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -46.7629946424714, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -46.7629946424714, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -58.0716045039383, -47.7759806438575, 19.7201175848029, !- X,Y,Z Vertex 1 {m}
  -58.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -47.7759806438575, 19.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -57.0299378372716, -47.7759806438575, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -57.0299378372716, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -55.7799378372716, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -55.7799378372716, -47.7759806438575, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -53.6966045039383, -47.7759806438575, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -53.6966045039383, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -52.4466045039383, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -52.4466045039383, -47.7759806438575, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -50.3632711706049, -47.7759806438575, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -50.3632711706049, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -49.1132711706049, -47.7759806438575, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -49.1132711706049, -47.7759806438575, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039383, -47.7759806438575, 19.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -47.7759806438575, 16.7201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -28.3266494172436, 16.7201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -28.3266494172436, 19.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -46.7629946424714, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -46.7629946424714, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -45.547411440808, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -45.547411440808, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -43.5214394380357, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -43.5214394380357, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -42.3058562363724, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -42.3058562363724, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -40.2798842336001, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -40.2798842336001, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -39.0643010319367, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -39.0643010319367, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -37.0383290291644, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -37.0383290291644, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -35.8227458275011, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -35.8227458275011, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -33.7967738247288, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -33.7967738247288, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -32.5811906230654, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -32.5811906230654, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -48.0716045039383, -30.5552186202931, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -30.5552186202931, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -48.0716045039383, -29.3396354186298, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -48.0716045039383, -29.3396354186298, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039383, -28.3266494172436, 19.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -28.3266494172436, 16.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -28.3266494172436, 16.7201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -28.3266494172436, 19.7201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -49.1132711706049, -28.3266494172436, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -49.1132711706049, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -50.3632711706049, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -50.3632711706049, -28.3266494172436, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -52.4466045039383, -28.3266494172436, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -52.4466045039383, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -53.6966045039383, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -53.6966045039383, -28.3266494172436, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -55.7799378372716, -28.3266494172436, 19.5201175848029, !- X,Y,Z Vertex 1 {m}
  -55.7799378372716, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 2 {m}
  -57.0299378372716, -28.3266494172436, 17.5201175848029, !- X,Y,Z Vertex 3 {m}
  -57.0299378372716, -28.3266494172436, 19.5201175848029; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_4_bbbf8a30_Floor5_Room1..Face5, !- Name
  Roof,                                   !- Surface Type
  Generic Roof,                           !- Construction Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039383, -47.7759806438575, 19.7201175848029, !- X,Y,Z Vertex 1 {m}
  -48.0716045039383, -28.3266494172436, 19.7201175848029, !- X,Y,Z Vertex 2 {m}
  -58.0716045039383, -28.3266494172436, 19.7201175848029, !- X,Y,Z Vertex 3 {m}
  -58.0716045039383, -47.7759806438575, 19.7201175848029; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Thermostat, !- Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone or ZoneList Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 26,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Thermostat Schedule, !- Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 26,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 26;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Inlet Node List, !- Name
  Node 98;                                !- Node Name 1

NodeList,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Exhaust Node List, !- Name
  Node 97;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 98,                                !- Zone Supply Air Node Name
  Node 97,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_4_bbbf8a30_Floor5_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_4_bbbf8a30_Floor5_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -8.16900156398445, 9, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -8.16900156398446, 9, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -28.1690015639845, 9, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -28.1690015639845, 9; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -8.16900156398446, 12, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -8.16900156398446, 9, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -8.16900156398445, 9, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -8.16900156398445, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.331822185587, -8.16900156398446, 11.8, !- X,Y,Z Vertex 1 {m}
  -24.331822185587, -8.16900156398446, 9.8, !- X,Y,Z Vertex 2 {m}
  -25.581822185587, -8.16900156398446, 9.8, !- X,Y,Z Vertex 3 {m}
  -25.581822185587, -8.16900156398446, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.6651555189204, -8.16900156398446, 11.8, !- X,Y,Z Vertex 1 {m}
  -27.6651555189204, -8.16900156398446, 9.8, !- X,Y,Z Vertex 2 {m}
  -28.9151555189204, -8.16900156398446, 9.8, !- X,Y,Z Vertex 3 {m}
  -28.9151555189204, -8.16900156398446, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9984888522537, -8.16900156398445, 11.8, !- X,Y,Z Vertex 1 {m}
  -30.9984888522537, -8.16900156398445, 9.8, !- X,Y,Z Vertex 2 {m}
  -32.2484888522537, -8.16900156398445, 9.8, !- X,Y,Z Vertex 3 {m}
  -32.2484888522537, -8.16900156398445, 11.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -8.16900156398445, 12, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -8.16900156398445, 9, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -28.1690015639845, 9, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -28.1690015639845, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -9.06185870684159, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -9.06185870684159, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -10.1332872782702, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -10.1332872782702, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -11.9190015639845, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -11.9190015639845, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -12.990430135413, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -12.990430135413, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -14.7761444211273, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -14.7761444211273, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -15.8475729925559, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -15.8475729925559, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -17.6332872782702, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -17.6332872782702, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -18.7047158496987, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -18.7047158496987, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -20.490430135413, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -20.490430135413, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -21.5618587068416, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -21.5618587068416, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -23.3475729925559, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -23.3475729925559, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -24.4190015639844, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -24.4190015639844, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face2_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -26.2047158496987, 11.8, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -26.2047158496987, 9.8, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -27.2761444211273, 9.8, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -27.2761444211273, 11.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -28.1690015639845, 12, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -28.1690015639845, 9, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -28.1690015639845, 9, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -28.1690015639845, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2484888522537, -28.1690015639845, 11.8, !- X,Y,Z Vertex 1 {m}
  -32.2484888522537, -28.1690015639845, 9.8, !- X,Y,Z Vertex 2 {m}
  -30.9984888522537, -28.1690015639845, 9.8, !- X,Y,Z Vertex 3 {m}
  -30.9984888522537, -28.1690015639845, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9151555189204, -28.1690015639845, 11.8, !- X,Y,Z Vertex 1 {m}
  -28.9151555189204, -28.1690015639845, 9.8, !- X,Y,Z Vertex 2 {m}
  -27.6651555189204, -28.1690015639845, 9.8, !- X,Y,Z Vertex 3 {m}
  -27.6651555189204, -28.1690015639845, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.581822185587, -28.1690015639845, 11.8, !- X,Y,Z Vertex 1 {m}
  -25.581822185587, -28.1690015639845, 9.8, !- X,Y,Z Vertex 2 {m}
  -24.331822185587, -28.1690015639845, 9.8, !- X,Y,Z Vertex 3 {m}
  -24.331822185587, -28.1690015639845, 11.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -28.1690015639845, 12, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -28.1690015639845, 9, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -8.16900156398446, 9, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -8.16900156398446, 12; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -27.2761444211273, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -27.2761444211273, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -26.2047158496987, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -26.2047158496987, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -24.4190015639845, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -24.4190015639845, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -23.3475729925559, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -23.3475729925559, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -21.5618587068416, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -21.5618587068416, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -20.490430135413, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -20.490430135413, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -18.7047158496987, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -18.7047158496987, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -17.6332872782702, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -17.6332872782702, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -15.8475729925559, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -15.8475729925559, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -14.7761444211273, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -14.7761444211273, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -12.990430135413, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -12.990430135413, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -11.9190015639845, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -11.9190015639845, 11.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face4_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -10.1332872782702, 11.8, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -10.1332872782702, 9.8, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -9.0618587068416, 9.8, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -9.0618587068416, 11.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_5_7a633902_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -28.1690015639845, 12, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -8.16900156398446, 12, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -8.16900156398445, 12, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -28.1690015639845, 12; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_5_7a633902_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_5_7a633902_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 28,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_5_7a633902_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_5_7a633902_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_5_7a633902_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 28,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone Name
  Flr1_Building_5_7a633902_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_5_7a633902_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_5_7a633902_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_5_7a633902_Floor1_Room1 Inlet Node List, !- Name
  Node 102;                               !- Node Name 1

NodeList,
  Flr1_Building_5_7a633902_Floor1_Room1 Exhaust Node List, !- Name
  Node 101;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_5_7a633902_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 102,                               !- Zone Supply Air Node Name
  Node 101,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_5_7a633902_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_5_7a633902_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_5_7a633902_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -47.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -47.7759806438575, 2.9400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -47.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -47.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -66.8831235010004, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -66.8831235010004, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -65.8116949295718, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -65.8116949295718, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -64.0259806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -64.0259806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -62.954552072429, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -62.954552072429, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -61.1688377867147, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -61.1688377867147, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -60.0974092152861, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -60.0974092152861, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -58.3116949295718, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -58.3116949295718, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -57.2402663581432, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -57.2402663581432, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -55.4545520724289, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -55.4545520724289, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -54.3831235010004, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -54.3831235010004, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -52.5974092152861, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -52.5974092152861, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -51.5259806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -51.5259806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -49.7402663581432, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -49.7402663581432, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -48.6688377867147, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -48.6688377867147, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -47.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -47.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -47.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.331822185587, -47.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -24.331822185587, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -25.581822185587, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -25.581822185587, -47.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.6651555189204, -47.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -27.6651555189204, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -28.9151555189204, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -28.9151555189204, -47.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9984888522537, -47.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -30.9984888522537, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -32.2484888522537, -47.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -32.2484888522537, -47.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -47.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -67.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -48.6688377867147, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -48.6688377867147, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -49.7402663581432, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -49.7402663581432, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -51.5259806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -51.5259806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -52.5974092152861, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -52.5974092152861, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -54.3831235010004, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -54.3831235010004, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -55.4545520724289, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -55.4545520724289, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -57.2402663581432, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -57.2402663581432, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -58.3116949295718, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -58.3116949295718, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -60.0974092152861, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -60.0974092152861, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -61.1688377867147, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -61.1688377867147, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -62.9545520724289, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -62.9545520724289, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -64.0259806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -64.0259806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -65.8116949295718, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -65.8116949295718, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -66.8831235010004, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -66.8831235010004, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -67.7759806438575, 2.9400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -67.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2484888522537, -67.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -32.2484888522537, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -30.9984888522537, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -30.9984888522537, -67.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9151555189204, -67.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -28.9151555189204, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -27.6651555189204, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -27.6651555189204, -67.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.581822185587, -67.7759806438575, 5.7400467185918, !- X,Y,Z Vertex 1 {m}
  -25.581822185587, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 2 {m}
  -24.331822185587, -67.7759806438575, 3.7400467185918, !- X,Y,Z Vertex 3 {m}
  -24.331822185587, -67.7759806438575, 5.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -67.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_6_bf617f38_Floor1_Room1 Thermostat, !- Name
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone or ZoneList Name
  Flr1_Building_6_bf617f38_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_6_bf617f38_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Building_6_bf617f38_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_6_bf617f38_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone Name
  Flr1_Building_6_bf617f38_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_6_bf617f38_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_6_bf617f38_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_6_bf617f38_Floor1_Room1 Inlet Node List, !- Name
  Node 122;                               !- Node Name 1

NodeList,
  Flr1_Building_6_bf617f38_Floor1_Room1 Exhaust Node List, !- Name
  Node 121;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_6_bf617f38_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 122,                               !- Zone Supply Air Node Name
  Node 121,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_6_bf617f38_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_6_bf617f38_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_6_bf617f38_Floor1_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Interior Floor,                 !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -67.7759806438575, 5.9400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -47.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -47.7759806438575, 8.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.331822185587, -47.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -24.331822185587, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -25.581822185587, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -25.581822185587, -47.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -27.6651555189204, -47.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -27.6651555189204, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -28.9151555189204, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -28.9151555189204, -47.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9984888522537, -47.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -30.9984888522537, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -32.2484888522537, -47.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -32.2484888522537, -47.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -47.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -67.7759806438575, 8.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -48.6688377867147, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -48.6688377867147, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -49.7402663581432, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -49.7402663581432, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -51.5259806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -51.5259806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -52.5974092152861, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -52.5974092152861, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -54.3831235010004, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -54.3831235010004, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -55.454552072429, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -55.454552072429, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -57.2402663581432, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -57.2402663581432, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -58.3116949295718, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -58.3116949295718, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -60.0974092152861, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -60.0974092152861, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -61.1688377867147, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -61.1688377867147, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -62.954552072429, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -62.954552072429, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -64.0259806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -64.0259806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -33.2901555189204, -65.8116949295718, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -65.8116949295718, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -66.8831235010004, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -66.8831235010004, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -33.2901555189204, -67.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 1 {m}
  -33.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -67.7759806438575, 8.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -32.2484888522537, -67.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -32.2484888522537, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -30.9984888522537, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -30.9984888522537, -67.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9151555189204, -67.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -28.9151555189204, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -27.6651555189204, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -27.6651555189204, -67.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.581822185587, -67.7759806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -25.581822185587, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -24.331822185587, -67.7759806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -24.331822185587, -67.7759806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -67.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -67.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -47.7759806438575, 5.9400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -47.7759806438575, 8.9400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -66.8831235010004, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -66.8831235010004, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -65.8116949295718, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -65.8116949295718, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -64.0259806438575, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -64.0259806438575, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -62.954552072429, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -62.954552072429, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -61.1688377867147, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -61.1688377867147, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -60.0974092152861, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -60.0974092152861, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -58.3116949295718, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -58.3116949295718, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -57.2402663581433, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -57.2402663581433, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -55.454552072429, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -55.454552072429, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -54.3831235010004, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -54.3831235010004, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -52.5974092152861, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -52.5974092152861, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -51.5259806438575, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -51.5259806438575, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -23.2901555189204, -49.7402663581433, 8.7400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -49.7402663581433, 6.7400467185918, !- X,Y,Z Vertex 2 {m}
  -23.2901555189204, -48.6688377867147, 6.7400467185918, !- X,Y,Z Vertex 3 {m}
  -23.2901555189204, -48.6688377867147, 8.7400467185918; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Building_6_bf617f38_Floor3_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -23.2901555189204, -67.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 1 {m}
  -23.2901555189204, -47.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 2 {m}
  -33.2901555189204, -47.7759806438575, 8.9400467185918, !- X,Y,Z Vertex 3 {m}
  -33.2901555189204, -67.7759806438575, 8.9400467185918; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Building_6_bf617f38_Floor3_Room1 Thermostat, !- Name
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone or ZoneList Name
  Flr1_Building_6_bf617f38_Floor3_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Building_6_bf617f38_Floor3_Room1 Thermostat Schedule, !- Name
  Flr1_Building_6_bf617f38_Floor3_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Building_6_bf617f38_Floor3_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone Name
  Flr1_Building_6_bf617f38_Floor3_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Building_6_bf617f38_Floor3_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Building_6_bf617f38_Floor3_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Flr1_Building_6_bf617f38_Floor3_Room1 Inlet Node List, !- Name
  Node 124;                               !- Node Name 1

NodeList,
  Flr1_Building_6_bf617f38_Floor3_Room1 Exhaust Node List, !- Name
  Node 123;                               !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Building_6_bf617f38_Floor3_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 124,                               !- Zone Supply Air Node Name
  Node 123,                               !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Building_6_bf617f38_Floor3_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Building_6_bf617f38_Floor3_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Building_6_bf617f38_Floor3_Room1,  !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -8.16900156398447, 0, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -8.16900156398447, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -8.16900156398447, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -8.16900156398447, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -9.06185870684161, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -9.06185870684161, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -10.1332872782702, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -10.1332872782702, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -11.9190015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -11.9190015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -12.990430135413, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -12.990430135413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -14.7761444211273, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -14.7761444211273, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -15.8475729925559, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -15.8475729925559, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -17.6332872782702, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -17.6332872782702, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -18.7047158496988, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -18.7047158496988, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -20.490430135413, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -20.490430135413, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -21.5618587068416, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -21.5618587068416, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -23.3475729925559, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -23.3475729925559, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -24.4190015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -24.4190015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -26.2047158496988, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -26.2047158496988, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -27.2761444211273, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -27.2761444211273, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -28.1690015639845, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.2280446709941, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -72.2280446709941, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -71.2013685438942, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -71.2013685438942, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.4902416653945, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -69.4902416653945, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -68.4635655382947, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -68.4635655382947, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.752438659795, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -66.752438659795, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -65.7257625326952, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -65.7257625326952, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -8.16900156398447, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -8.16900156398447, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -27.2761444211273, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -27.2761444211273, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -26.2047158496988, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -26.2047158496988, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -24.4190015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -24.4190015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -23.3475729925559, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -23.3475729925559, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -21.5618587068416, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -21.5618587068416, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -20.490430135413, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -20.490430135413, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -18.7047158496988, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -18.7047158496988, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -17.6332872782702, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -17.6332872782702, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -15.8475729925559, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -15.8475729925559, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -14.7761444211273, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -14.7761444211273, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -12.990430135413, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -12.990430135413, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -11.9190015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -11.9190015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -10.1332872782702, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -10.1332872782702, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -9.06185870684161, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -9.06185870684161, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -8.16900156398447, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -8.16900156398447, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -8.16900156398447, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -8.16900156398447, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -8.16900156398447, 2.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -8.16900156398447, 0.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -8.16900156398447, 0.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -8.16900156398447, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -8.16900156398447, 2.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -8.16900156398447, 0.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -8.16900156398447, 0.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -8.16900156398447, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -8.16900156398447, 2.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -8.16900156398447, 0.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -8.16900156398447, 0.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -8.16900156398447, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -8.16900156398447, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -8.16900156398447, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Thermostat, !- Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone or ZoneList Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 1,    !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 1;                                 !- Zone Air Node Name

NodeList,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Inlet Node List, !- Name
  Node 48;                                !- Node Name 1

NodeList,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Exhaust Node List, !- Name
  Node 47;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 48,                                !- Zone Supply Air Node Name
  Node 47,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Ground_Building_1_5569bbdd_Floor1_Room1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 0; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -28.1690015639845, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -48.3266494172436, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -29.0688965574335, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -29.0688965574335, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -30.1487705495724, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -30.1487705495724, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -31.9485605364706, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -31.9485605364706, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -33.0284345286094, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -33.0284345286094, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -34.8282245155076, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -34.8282245155076, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -35.9080985076465, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -35.9080985076465, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -37.7078884945446, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -37.7078884945446, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -38.7877624866835, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -38.7877624866835, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -40.5875524735816, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -40.5875524735816, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -41.6674264657205, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -41.6674264657205, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -43.4672164526186, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -43.4672164526186, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -44.5470904447575, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -44.5470904447575, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face1, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -73.0836081102439, -46.3468804316557, 2.8, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -46.3468804316557, 0.8, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -47.4267544237945, 0.8, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -47.4267544237945, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -73.0836081102439, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -73.0836081102439, -48.3266494172436, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -48.3266494172436, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -72.2280446709941, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -72.2280446709941, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -71.2013685438942, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -71.2013685438942, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -69.4902416653945, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -69.4902416653945, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -68.4635655382947, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -68.4635655382947, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face2, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -66.752438659795, -48.3266494172436, 2.8, !- X,Y,Z Vertex 1 {m}
  -66.752438659795, -48.3266494172436, 0.8, !- X,Y,Z Vertex 2 {m}
  -65.7257625326952, -48.3266494172436, 0.8, !- X,Y,Z Vertex 3 {m}
  -65.7257625326952, -48.3266494172436, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -48.3266494172436, 0, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -47.4267544237945, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -47.4267544237945, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -46.3468804316557, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -46.3468804316557, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -44.5470904447575, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -44.5470904447575, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -43.4672164526186, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -43.4672164526186, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -41.6674264657205, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -41.6674264657205, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -40.5875524735816, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -40.5875524735816, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz3, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -38.7877624866835, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -38.7877624866835, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -37.7078884945446, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -37.7078884945446, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz4, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -35.9080985076465, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -35.9080985076465, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -34.8282245155076, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -34.8282245155076, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz5, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -33.0284345286094, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -33.0284345286094, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -31.9485605364706, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -31.9485605364706, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3_Glz6, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face3, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -64.8701990934453, -30.1487705495724, 2.8, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -30.1487705495724, 0.8, !- X,Y,Z Vertex 2 {m}
  -64.8701990934453, -29.0688965574335, 0.8, !- X,Y,Z Vertex 3 {m}
  -64.8701990934453, -29.0688965574335, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4, !- Name
  Wall,                                   !- Surface Type
  Generic Exterior Wall,                  !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 0, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 0, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -28.1690015639845, 3; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4_Glz0, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -65.7257625326952, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -65.7257625326952, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -66.752438659795, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -66.752438659795, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4_Glz1, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -68.4635655382947, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -68.4635655382947, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -69.4902416653945, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -69.4902416653945, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4_Glz2, !- Name
  Window,                                 !- Surface Type
  Generic Double Pane,                    !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face4, !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -71.2013685438942, -28.1690015639845, 2.8, !- X,Y,Z Vertex 1 {m}
  -71.2013685438942, -28.1690015639845, 0.8, !- X,Y,Z Vertex 2 {m}
  -72.2280446709941, -28.1690015639845, 0.8, !- X,Y,Z Vertex 3 {m}
  -72.2280446709941, -28.1690015639845, 2.8; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1..Face5, !- Name
  Ceiling,                                !- Surface Type
  Generic Interior Ceiling,               !- Construction Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Adiabatic,                              !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -64.8701990934453, -48.3266494172436, 3, !- X,Y,Z Vertex 1 {m}
  -64.8701990934453, -28.1690015639845, 3, !- X,Y,Z Vertex 2 {m}
  -73.0836081102439, -28.1690015639845, 3, !- X,Y,Z Vertex 3 {m}
  -73.0836081102439, -48.3266494172436, 3; !- X,Y,Z Vertex 4 {m}

ZoneControl:Thermostat,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Thermostat, !- Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone or ZoneList Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Thermostat Schedule, !- Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  ConstantSchedule_83fdef5e,              !- Heating Setpoint Temperature Schedule Name
  ConstantSchedule_464f9884;              !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Equipment List, !- Zone Conditioning Equipment List Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Exhaust Node List, !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Inlet Node List, !- Name
  Node 62;                                !- Node Name 1

NodeList,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Exhaust Node List, !- Name
  Node 61;                                !- Node Name 1

ZoneHVAC:IdealLoadsAirSystem,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Ideal Loads Air System, !- Name
  ,                                       !- Availability Schedule Name
  Node 62,                                !- Zone Supply Air Node Name
  Node 61,                                !- Zone Exhaust Air Node Name
  ,                                       !- System Inlet Air Node Name
  50,                                     !- Maximum Heating Supply Air Temperature {C}
  13,                                     !- Minimum Cooling Supply Air Temperature {C}
  ,                                       !- Maximum Heating Supply Air Humidity Ratio {kgWater/kgDryAir}
  ,                                       !- Minimum Cooling Supply Air Humidity Ratio {kgWater/kgDryAir}
  LimitCapacity,                          !- Heating Limit
  ,                                       !- Maximum Heating Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Sensible Heating Capacity {W}
  LimitFlowRateAndCapacity,               !- Cooling Limit
  Autosize,                               !- Maximum Cooling Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Total Cooling Capacity {W}
  ,                                       !- Heating Availability Schedule Name
  ,                                       !- Cooling Availability Schedule Name
  ,                                       !- Dehumidification Control Type
  ,                                       !- Cooling Sensible Heat Ratio {dimensionless}
  ,                                       !- Humidification Control Type
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Outdoor Air Inlet Node Name
  None,                                   !- Demand Controlled Ventilation Type
  DifferentialDryBulb,                    !- Outdoor Air Economizer Type
  ,                                       !- Heat Recovery Type
  0,                                      !- Sensible Heat Recovery Effectiveness {dimensionless}
  0;                                      !- Latent Heat Recovery Effectiveness {dimensionless}

ZoneHVAC:EquipmentList,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:IdealLoadsAirSystem,           !- Zone Equipment Object Type 1
  Flr1_Ground_Building_2_bc751240_Floor1_Room1 Ideal Loads Air System, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Flr1_Ground_Building_2_bc751240_Floor1_Room1, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  SINGLE_RES_Ventilation,                 !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

Zone,
  Flr1_Ground_Building_4_bbbf8a30_Floor1_Room1, !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Flr1_Ground_Building_4_bbbf8a30_Floor1_Room1..Face0, !- Name
  Floor,                                  !- Surface Type
  Generic Ground Slab,                    !- Construction Name
  Flr1_Ground_Building_4_bbbf8a30_Floor1_Room1, !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -48.0716045039382, -28.3266494172436, 4.72011758480288, !- X,Y,Z Vertex 1 {m}
  -48.0716045039382, -47.7759806438575, 4.72011758480288, !- X,Y,Z Vertex 2 {m}
  -58.0716045039382, -47.7759806438575, 4.72011758480287, !- X,Y,Z Vertex 3 {m}
  -58.0716045039382, -28.3266494172436, 4.72011758480287; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Flr1_Ground_Building_4_bbbf8a30_Floor1_Room1..Face1, !- Name
